*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.208
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\WorkCopy\TRNSYS.JP\TRNSYS17.02\MyProjects\FloorTemp\Building.b17
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.57
*#C
*#C
*#C -----------------------------------------------------------------------------------------------------------s
*#C  Total floor areas generated by importing Trnsys3d file
*#C ----
*#C  BUILDING				      25	m^2
*#C ----
*#C  ZONE		9A6D4D                        	      25	m^2
*#C  AIRNODE	9A6D4D                        	      25	m^2
*#C -----------------------------------------------------------------------------------------------------------e
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER DUMMY_TRNSYS3D
 RESISTANCE=      0.1
LAYER PUTZ_015
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400
LAYER KST_175
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600
LAYER DAEMA_173
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER GIPS_013
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900
LAYER DAEMA_167
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_020
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER BET_160
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER DAEMM_305
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER TEPP_005
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
LAYER ESTR_050
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
LAYER MIWO_030
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_162
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_300
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_030
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER DAEMA_133
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMM_121
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER BET_200
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER MIWO_100
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_173 GIPS_013 
 THICKNESS= 0.015    0.175   0.173     0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_167 HOLZ_020 
 THICKNESS= 0.015    0.175   0.167     0.02     
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PUTZ_015 BET_160 DAEMM_305 HOLZ_020 
 THICKNESS= 0.015    0.16    0.305     0.02     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_162 
 THICKNESS= 0.005    0.05     0.03     0.16    0.162     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_CEILING
 LAYERS   = PUTZ_015 BET_160 DAEMA_300 HOLZ_030 
 THICKNESS= 0.015    0.16    0.3       0.03     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_133 GIPS_013 
 THICKNESS= 0.005    0.05     0.03     0.16    0.133     0.013    
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL GROUND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
 THICKNESS= 0.005    0.05     0.121     0.2     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = GIPS_013 MIWO_100 GIPS_013 
 THICKNESS= 0.013    0.1      0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = PUTZ_015 BET_160 MIWO_030 ESTR_050 TEPP_005 
 THICKNESS= 0.015    0.16    0.03     0.05     0.005    
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW EXT_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES 9A6D4D
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_90 W_90_90 N_180_90 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  9A6D4D  /  A i r n o d e  9A6D4D
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 9A6D4D
RADIATIONMODE
 BEAM=DETAILED : DIFFUSE=DETAILED : LONGWAVE=DETAILED : GEOMODE=3D_DATA : FSOLAIR=0
AIRNODE 9A6D4D
WALL  =GROUND_FLOOR : SURF=  1 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  2 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  3 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  4 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  5 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  6 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  7 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  8 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF=  9 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 10 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 11 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 12 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 13 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 14 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 15 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 16 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 17 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 18 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 19 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 20 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 21 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 22 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 23 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 24 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 25 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 26 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 27 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 28 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF   : SURF= 29 : AREA=        25 : EXTERNAL : ORI=H_0_0 : FSKY=1
WALL  =GROUND_FLOOR : SURF= 30 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 31 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 32 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 33 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF= 34 : AREA=        15 : EXTERNAL : ORI=W_90_90 : FSKY=0.5
WALL  =GROUND_FLOOR : SURF= 35 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 36 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 37 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 38 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 39 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 40 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 41 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 42 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 43 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 44 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 45 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 46 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 47 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 48 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF= 49 : AREA=        13 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WINDOW=EXT_WINDOW1 : SURF= 70 : AREA=         2 : EXTERNAL : ORI=S_0_90 : FSKY=0.5
WALL  =GROUND_FLOOR : SURF= 50 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 51 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 52 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 53 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 54 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 55 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF= 56 : AREA=        15 : EXTERNAL : ORI=E_270_90 : FSKY=0.5
WALL  =GROUND_FLOOR : SURF= 57 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 58 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 59 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 60 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 61 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 62 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 63 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 64 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 65 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 66 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 67 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR : SURF= 68 : AREA=     0.391 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL   : SURF= 69 : AREA=        15 : EXTERNAL : ORI=N_180_90 : FSKY=0.5
 REGIME
 CAPACITANCE = 90      : VOLUME= 75      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = 9A6D4D 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  25 : TOP - obsolete use new comfort outputs (Version 16: Operative temperature)
 AIRNODES = 9A6D4D 
 NTYPES =  17 : SURF = 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19, 20, 21, 22, 23, 24, 25, 26, 27, 28, 30, 31, 32, 33, 35, 36, 37, 38, 39, 40, 41, 42, 43, 44, 45, 46, 47, 48, 50, 51, 52, 53, 54, 55, 57, 58, 59, 60, 61, 62, 63, 64, 65, 66, 67, 68,  : TSI - inside surface temperature
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
MULTIZONE_AIRFLOW_NETWORK
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
CALCFLOWS=0
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  A d d  T R N S F L O W  C o m m a n d s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
POLLUTANTS
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
LINKTYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C r a c k s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  F a n s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S t r a i g h t   D u c t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  F l o w   C o n t r o l l e r s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a r g e    V e r t i c a l   Openings (Windows+Doors)
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  T e s t   D a t a   C o m p o n e n t s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
NODETYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E x t e r n a l   N o d e s  (CP VALUES)
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  A u x i l i a r y   N o d e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  T h e r m a l  Z o n e   N o d e s
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d   v e  l o c i t y   p r o f i l e
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
WIND_VELOPROF
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  A i r l i n k   N e t w o r k
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
AIRLINK_NETWORK
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
Window ID   : 12003
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
SC: 0.58
Layer ID#         4046     4061        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.040        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 3.125000000000 1.250000000000 0.000000000000
vertex 2 3.125000000000 0.625000000000 0.000000000000
vertex 3 2.500000000000 0.625000000000 0.000000000000
vertex 4 2.500000000000 1.250000000000 0.000000000000
vertex 5 1.875000000000 1.250000000000 0.000000000000
vertex 6 1.875000000000 0.625000000000 0.000000000000
vertex 7 1.250000000000 0.625000000000 0.000000000000
vertex 8 1.250000000000 1.250000000000 0.000000000000
vertex 9 2.500000000000 3.125000000000 0.000000000000
vertex 10 2.500000000000 2.500000000000 0.000000000000
vertex 11 1.875000000000 2.500000000000 0.000000000000
vertex 12 1.875000000000 3.125000000000 0.000000000000
vertex 13 5.000000000000 3.125000000000 0.000000000000
vertex 14 5.000000000000 2.500000000000 0.000000000000
vertex 15 4.375000000000 2.500000000000 0.000000000000
vertex 16 4.375000000000 3.125000000000 0.000000000000
vertex 17 4.375000000000 1.250000000000 0.000000000000
vertex 18 4.375000000000 0.625000000000 0.000000000000
vertex 19 3.750000000000 0.625000000000 0.000000000000
vertex 20 3.750000000000 1.250000000000 0.000000000000
vertex 21 3.125000000000 3.125000000000 0.000000000000
vertex 22 3.125000000000 2.500000000000 0.000000000000
vertex 23 3.125000000000 3.750000000000 0.000000000000
vertex 24 2.500000000000 3.750000000000 0.000000000000
vertex 25 5.000000000000 4.375000000000 0.000000000000
vertex 26 5.000000000000 3.750000000000 0.000000000000
vertex 27 4.375000000000 3.750000000000 0.000000000000
vertex 28 4.375000000000 4.375000000000 0.000000000000
vertex 29 4.375000000000 5.000000000000 0.000000000000
vertex 30 3.750000000000 4.375000000000 0.000000000000
vertex 31 3.750000000000 5.000000000000 0.000000000000
vertex 32 5.000000000000 5.000000000000 0.000000000000
vertex 33 1.250000000000 3.125000000000 0.000000000000
vertex 34 1.250000000000 2.500000000000 0.000000000000
vertex 35 0.625000000000 2.500000000000 0.000000000000
vertex 36 0.625000000000 3.125000000000 0.000000000000
vertex 37 0.625000000000 1.875000000000 0.000000000000
vertex 38 0.625000000000 1.250000000000 0.000000000000
vertex 39 0.000000000000 1.250000000000 0.000000000000
vertex 40 0.000000000000 1.875000000000 0.000000000000
vertex 41 3.125000000000 1.875000000000 0.000000000000
vertex 42 2.500000000000 1.875000000000 0.000000000000
vertex 43 3.750000000000 2.500000000000 0.000000000000
vertex 44 3.750000000000 3.125000000000 0.000000000000
vertex 45 4.375000000000 1.875000000000 0.000000000000
vertex 46 3.750000000000 1.875000000000 0.000000000000
vertex 47 3.750000000000 0.000000000000 0.000000000000
vertex 48 3.125000000000 0.000000000000 0.000000000000
vertex 49 1.250000000000 5.000000000000 0.000000000000
vertex 50 1.250000000000 4.375000000000 0.000000000000
vertex 51 0.625000000000 4.375000000000 0.000000000000
vertex 52 0.625000000000 5.000000000000 0.000000000000
vertex 53 0.625000000000 3.750000000000 0.000000000000
vertex 54 0.000000000000 3.750000000000 0.000000000000
vertex 55 0.000000000000 4.375000000000 0.000000000000
vertex 56 2.500000000000 4.375000000000 0.000000000000
vertex 57 1.875000000000 3.750000000000 0.000000000000
vertex 58 1.875000000000 4.375000000000 0.000000000000
vertex 59 1.250000000000 1.875000000000 0.000000000000
vertex 60 3.750000000000 3.750000000000 0.000000000000
vertex 61 2.500000000000 5.000000000000 0.000000000000
vertex 62 1.875000000000 5.000000000000 0.000000000000
vertex 63 5.000000000000 1.875000000000 0.000000000000
vertex 64 5.000000000000 1.250000000000 0.000000000000
vertex 65 1.250000000000 3.750000000000 0.000000000000
vertex 66 0.000000000000 5.000000000000 3.000000000000
vertex 67 0.000000000000 0.000000000000 3.000000000000
vertex 68 5.000000000000 0.000000000000 3.000000000000
vertex 69 5.000000000000 5.000000000000 3.000000000000
vertex 70 1.875000000000 1.875000000000 0.000000000000
vertex 71 5.000000000000 0.625000000000 0.000000000000
vertex 72 0.000000000000 5.000000000000 0.000000000000
vertex 73 0.000000000000 0.000000000000 0.000000000000
vertex 74 0.625000000000 0.625000000000 0.000000000000
vertex 75 0.000000000000 2.500000000000 0.000000000000
vertex 76 1.250000000000 0.000000000000 0.000000000000
vertex 77 0.625000000000 0.000000000000 0.000000000000
vertex 78 2.500000000000 0.000000000000 0.000000000000
vertex 79 1.875000000000 0.000000000000 0.000000000000
vertex 80 3.125000000000 4.375000000000 0.000000000000
vertex 81 3.125000000000 5.000000000000 0.000000000000
vertex 82 5.000000000000 0.000000000000 0.000000000000
vertex 83 0.500000000000 0.000000000000 2.500000000000
vertex 84 0.500000000000 0.000000000000 0.500000000000
vertex 85 1.500000000000 0.000000000000 0.500000000000
vertex 86 1.500000000000 0.000000000000 2.500000000000
vertex 87 4.375000000000 0.000000000000 0.000000000000
vertex 88 0.000000000000 3.125000000000 0.000000000000
vertex 89 0.000000000000 0.625000000000 0.000000000000


zone 9A6D4D
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 4 3 6 5
wall 4 9 10 11 12
wall 5 13 14 15 16
wall 6 17 18 19 20
wall 7 21 22 10 9
wall 8 23 21 9 24
wall 9 25 26 27 28
wall 10 29 28 30 31
wall 11 32 25 28 29
wall 12 33 34 35 36
wall 13 37 38 39 40
wall 14 22 41 42 10
wall 15 16 15 43 44
wall 16 45 17 20 46
wall 17 19 47 48 2
wall 18 49 50 51 52
wall 19 41 1 4 42
wall 20 51 53 54 55
wall 21 56 24 57 58
wall 22 59 8 38 37
wall 23 60 44 21 23
wall 24 44 43 22 21
wall 25 61 56 58 62
wall 26 63 64 17 45
wall 27 58 57 65 50
wall 28 46 20 1 41
wall 29 66 67 68 69
wall 30 26 13 16 27
wall 31 70 5 8 59
wall 32 64 71 18 17
wall 33 20 19 2 1
wall 34 66 72 73 67
wall 35 8 7 74 38
wall 36 35 37 40 75
wall 37 42 4 5 70
wall 38 65 33 36 53
wall 39 7 76 77 74
wall 40 14 63 45 15
wall 41 28 27 60 30
wall 42 3 78 79 6
wall 43 24 9 12 57
wall 44 80 23 24 56
wall 45 30 60 23 80
wall 46 12 11 34 33
wall 47 34 59 37 35
wall 48 81 80 56 61
wall 49 67 73 82 68
window 70 83 84 85 86
wall 50 62 58 50 49
wall 51 11 70 59 34
wall 52 57 12 33 65
wall 53 52 51 55 72
wall 54 50 65 53 51
wall 55 10 42 70 11
wall 56 68 82 32 69
wall 57 18 87 47 19
wall 58 36 35 75 88
wall 59 2 48 78 3
wall 60 27 16 44 60
wall 61 15 45 46 43
wall 62 74 77 73 89
wall 63 6 79 76 7
wall 64 71 82 87 18
wall 65 53 36 88 54
wall 66 38 74 89 39
wall 67 43 46 41 22
wall 68 31 30 80 81
wall 69 69 32 72 66
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



